
OS:Version,
  {5d8115e6-1f17-4b0c-810b-23715f181e94}, !- Handle
  3.5.1,                                  !- Version Identifier
  alpha;                                  !- Prerelease Identifier

OS:Building,
  {0f721105-16f7-4fc1-91d9-97a14d1eedb9}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {d0ec42cd-1467-44f3-8eaa-d083cfdfb52f}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MediumOffice;                           !- Standards Building Type

OS:Facility,
  {e83d3c33-0ed9-44fc-8552-3542b31cb6ba}; !- Handle

OS:Site,
  {fc78193e-f8eb-4c52-887d-456a74ef3389}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {cb459626-18c9-47fb-b774-5e4466ffe154}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

OS:Sizing:Parameters,
  {55968fed-556c-4a0a-8d7d-b221e499aa35}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {91ec0eb7-02f5-400c-99b8-675f98c4ccd4}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {747592de-7f9b-4c45-bd04-a5ecdb3d9def}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {4f7c2111-a560-4fd6-9d97-1a963323939d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {4c743634-b397-43d5-80c3-09a5ec6b2551}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {f315b58d-77c1-4a84-a645-4eb3164acc3b}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {93ca44d6-05c1-42e6-9bbe-f9a4d122db0a}, !- Handle
  Haifa.AP,                               !- City
  Z,                                      !- State Province Region
  ISR,                                    !- Country
  SRC-TMYx,                               !- Data Source
  401550,                                 !- WMO Number
  32.8034,                                !- Latitude {deg}
  35.0548,                                !- Longitude {deg}
  2,                                      !- Time Zone {hr}
  8.5,                                    !- Elevation {m}
  C:/Users/alejandro.s/AppData/Local/Building_urban_analysis/Libraries/EPW/IS_5280_A_Haifa.epw, !- Url
  7DC5D6A5,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {93636ad7-4cf8-4aae-bab4-d2e1724997d3}, !- Handle
  Haifa.AP Heating Design Day 99.6% Condns DB, !- Name
  8,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101225,                                 !- Barometric Pressure {Pa}
  4.7,                                    !- Wind Speed {m/s}
  74,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {82f4981a-d85b-4011-9d63-b03cca45eecb}, !- Handle
  Haifa.AP Cooling Design Day 0.4% Condns DB=>MWB, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101225,                                 !- Barometric Pressure {Pa}
  4.7,                                    !- Wind Speed {m/s}
  245,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:WaterMainsTemperature,
  {c56f0b2e-ad0b-490b-a693-8c603e524466}, !- Handle
  CorrelationFromWeatherFile;             !- Calculation Method

OS:ClimateZones,
  {bc86ef01-31fd-433d-a1bc-a9f193d88dee}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  3A;                                     !- Climate Zone Value 1

OS:Output:Variable,
  {f6ee19a9-fec0-4eb6-acc1-34de9beddd28}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Surface Outside Face Temperature,       !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {d89ed691-72f5-47f0-847f-9edcd29489c1}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {06f05b70-8325-4b8e-bd27-28fb1400b98d}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {9051793f-f9a7-4b83-a2a8-1102ccb2ffcc}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {d9080604-a102-4e23-a28f-ca00c2013130}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {d6dde1e4-68b6-4497-ad99-b81c89281021}, !- Handle
  AllSummary;                             !- Report Name 1

OS:YearDescription,
  {1b76f381-7593-4c10-812e-45df42e2a175}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  No;                                     !- Is Leap Year

OS:ScheduleTypeLimits,
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Handle
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {b969807f-88eb-47a1-8d7d-a600edea31dd}, !- Handle
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {b7440add-d10f-467f-af57-847feb92d1a2}, !- Handle
  Generic Office Infiltration,            !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  {84351700-e4fa-4190-b3dd-0314ab84afaa}, !- Default Day Schedule Name
  {9f3cfa62-0561-4e96-9a36-751c33f21893}, !- Summer Design Day Schedule Name
  {98a7a205-be42-418a-8a6c-2b83d277cd1d}, !- Winter Design Day Schedule Name
  {d5026548-5ab5-4e76-8bc5-a182aa4d9d75}; !- Holiday Schedule Name

OS:Schedule:Day,
  {84351700-e4fa-4190-b3dd-0314ab84afaa}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Default,    !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f22a2c16-64d6-467b-a127-4ca68003760b}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn, !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6943f67c-e991-4a7b-9d3d-b3b47576d8ed}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn, !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e0557c72-3ff2-4d43-8b04-b445ac2bd1b0}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Wkdy,       !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4589d3e6-8c92-4650-bf2f-f1fbd7105083}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Sat,        !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d5026548-5ab5-4e76-8bc5-a182aa4d9d75}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Default 1,  !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f3cfa62-0561-4e96-9a36-751c33f21893}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn 1, !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {98a7a205-be42-418a-8a6c-2b83d277cd1d}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn 1, !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8bc73bd1-0205-4161-bce9-57e1e9c595cf}, !- Handle
  Schedule Rule 1,                        !- Name
  {b7440add-d10f-467f-af57-847feb92d1a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f706c957-5882-4628-b8a9-15e357778ffa}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f706c957-5882-4628-b8a9-15e357778ffa}, !- Handle
  Schedule Day 1,                         !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {21a9e667-6f30-4397-81ab-0b5a7b95d9d2}, !- Handle
  Schedule Rule 2,                        !- Name
  {b7440add-d10f-467f-af57-847feb92d1a2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e27a971e-fc8f-4048-a439-2b9dfa015cc8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e27a971e-fc8f-4048-a439-2b9dfa015cc8}, !- Handle
  Schedule Day 2,                         !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {343319be-6e58-43b1-a0bf-22989e8f0068}, !- Handle
  Generic Office Heating,                 !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  {32b8f49c-dd81-4e58-b521-c495b99ed0a2}, !- Default Day Schedule Name
  {721fad3a-6552-4b19-89ea-de6beed191ac}, !- Summer Design Day Schedule Name
  {5dd4ff64-30ee-4250-a47d-fd9d425fcdd5}, !- Winter Design Day Schedule Name
  {89562fea-dce6-4901-92c2-df47cdcfa4bb}; !- Holiday Schedule Name

OS:Schedule:Day,
  {32b8f49c-dd81-4e58-b521-c495b99ed0a2}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default, !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {32466963-53b4-485d-b919-b05df5523341}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default_SmrDsn, !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b541c6b1-3ced-40e7-9f11-4cf9188e62d2}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn, !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {9aa99cd3-284b-4d32-905d-bcd432adaf38}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Wkdy, !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {16e72f45-ea6b-41a9-a6fe-2d4ed85f205a}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Sat, !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {89562fea-dce6-4901-92c2-df47cdcfa4bb}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default 1, !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {721fad3a-6552-4b19-89ea-de6beed191ac}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default_SmrDsn 1, !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5dd4ff64-30ee-4250-a47d-fd9d425fcdd5}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn 1, !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {581199b7-90cc-4644-be10-ccbd5b89109e}, !- Handle
  Schedule Rule 3,                        !- Name
  {343319be-6e58-43b1-a0bf-22989e8f0068}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c55faa1a-37e8-41bc-8898-df3e191cafe6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c55faa1a-37e8-41bc-8898-df3e191cafe6}, !- Handle
  Schedule Day 3,                         !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {9ea6258a-09d0-4ec8-8090-76cdee41f195}, !- Handle
  Schedule Rule 4,                        !- Name
  {343319be-6e58-43b1-a0bf-22989e8f0068}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4b0b4a57-c1dd-45cb-aab4-31ffa4609094}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b0b4a57-c1dd-45cb-aab4-31ffa4609094}, !- Handle
  Schedule Day 4,                         !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {fe3fa04d-3ce5-4603-9d81-d99ae0421d8f}, !- Handle
  Generic Office Equipment,               !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  {b7afbcb8-39bb-4069-ac8e-967bfd14f192}, !- Default Day Schedule Name
  {3fcdfe49-3363-46a6-9421-7f6ec0031410}, !- Summer Design Day Schedule Name
  {8e9e2622-02d3-4034-9b2c-95b112ccbdf2}, !- Winter Design Day Schedule Name
  {40d23449-ad38-47a9-9ff6-ca51de6d9c8a}; !- Holiday Schedule Name

OS:Schedule:Day,
  {b7afbcb8-39bb-4069-ac8e-967bfd14f192}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_Sun,   !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Day,
  {c5125d69-4d78-407a-b010-0f5e664cefaf}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn, !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {402fa4f7-7939-46a8-a5c9-549dc6943a6b}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn, !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b77f35d5-8fa4-4f44-a88d-9fa242a234f8}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_Sat,   !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {f425f717-d426-4edc-81d7-f525c5c1fe5b}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_Wkdy,  !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Day,
  {40d23449-ad38-47a9-9ff6-ca51de6d9c8a}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_Sat 1, !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {3fcdfe49-3363-46a6-9421-7f6ec0031410}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn 1, !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e9e2622-02d3-4034-9b2c-95b112ccbdf2}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn 1, !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8db6888d-22aa-443e-9852-5a219969f019}, !- Handle
  Schedule Rule 5,                        !- Name
  {fe3fa04d-3ce5-4603-9d81-d99ae0421d8f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2d6c3a4-f51d-48be-b1eb-ac16b461d68e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2d6c3a4-f51d-48be-b1eb-ac16b461d68e}, !- Handle
  Schedule Day 5,                         !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Rule,
  {55592517-2d8a-4d39-bb0e-8c88bb4e9f13}, !- Handle
  Schedule Rule 6,                        !- Name
  {fe3fa04d-3ce5-4603-9d81-d99ae0421d8f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c357d94f-d260-4325-9be7-d0703a5e1cb0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c357d94f-d260-4325-9be7-d0703a5e1cb0}, !- Handle
  Schedule Day 6,                         !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Ruleset,
  {84052f66-bc05-4a2d-8218-312543b0a7f5}, !- Handle
  Generic Office Cooling,                 !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  {a632e57c-0562-4237-ae35-5c622aa02ccc}, !- Default Day Schedule Name
  {fb6efc13-942c-4dfd-be5b-cacf260465fb}, !- Summer Design Day Schedule Name
  {cd1c9839-9621-4c97-a17e-45e7d5223a42}, !- Winter Design Day Schedule Name
  {77ef4a57-87f4-4168-94ae-39afe0d5e5bf}; !- Holiday Schedule Name

OS:Schedule:Day,
  {a632e57c-0562-4237-ae35-5c622aa02ccc}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default, !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {fbccd933-72b6-4d23-85b7-ae53a2ca0ce1}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn, !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {f6d818e5-fe28-4a71-a46b-2e2529bceae1}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default_WntrDsn, !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cc05455a-221c-4592-aa73-4ba5803428bc}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Wkdy, !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {942ceac6-35fc-4b21-b2ff-63fe54f0a939}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Sat, !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {77ef4a57-87f4-4168-94ae-39afe0d5e5bf}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default 1, !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {fb6efc13-942c-4dfd-be5b-cacf260465fb}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn 1, !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {cd1c9839-9621-4c97-a17e-45e7d5223a42}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default_WntrDsn 1, !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7475ddb7-f5e3-48a6-ad96-2c33384ca2ff}, !- Handle
  Schedule Rule 7,                        !- Name
  {84052f66-bc05-4a2d-8218-312543b0a7f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {837962da-5cb7-4f36-bee5-79c7d2f5ab85}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {837962da-5cb7-4f36-bee5-79c7d2f5ab85}, !- Handle
  Schedule Day 7,                         !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {8c83ae96-928a-4b07-815f-4221a0426044}, !- Handle
  Schedule Rule 8,                        !- Name
  {84052f66-bc05-4a2d-8218-312543b0a7f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {afe2c3ea-7475-4ca8-b3fc-b4ccab5390dd}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afe2c3ea-7475-4ca8-b3fc-b4ccab5390dd}, !- Handle
  Schedule Day 8,                         !- Name
  {0d65ba53-fd53-45ce-898e-f87c35385d7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {4f9453f3-4334-4ee3-a5c7-2605ab8a4df2}, !- Handle
  Seated Adult Activity,                  !- Name
  {b969807f-88eb-47a1-8d7d-a600edea31dd}, !- Schedule Type Limits Name
  {0c8f338b-b791-4443-acf6-aba9af464c88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c8f338b-b791-4443-acf6-aba9af464c88}, !- Handle
  Seated Adult Activity_Day Schedule,     !- Name
  {b969807f-88eb-47a1-8d7d-a600edea31dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe596952-43a3-4447-89d0-1c61afaac3fd}, !- Handle
  Generic Office Lighting,                !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  {4d034ccf-541e-4c82-96a7-580929971a84}, !- Default Day Schedule Name
  {3cc36344-6bbd-44bc-ab99-a8b84204f18e}, !- Summer Design Day Schedule Name
  {271ae32d-45b0-41a2-9d75-92fa11ba7361}, !- Winter Design Day Schedule Name
  {c9b86ca2-5950-43d0-ba6b-cf1ec2702bb7}; !- Holiday Schedule Name

OS:Schedule:Day,
  {4d034ccf-541e-4c82-96a7-580929971a84}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_Sun,   !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {4a19af78-3ae1-4fdf-9c2f-e9b545df15cb}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn, !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14c3e51a-b742-4c2f-868d-f26be7213927}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn, !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2bec86c-48b4-4ad5-beea-484e714aca3b}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_Sat,   !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {c44c0ccb-af6e-416f-ba3b-e78e0806ae04}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_Wkdy,  !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Day,
  {c9b86ca2-5950-43d0-ba6b-cf1ec2702bb7}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_Sat 1, !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {3cc36344-6bbd-44bc-ab99-a8b84204f18e}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn 1, !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {271ae32d-45b0-41a2-9d75-92fa11ba7361}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn 1, !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {513fcd4c-ab06-4496-901d-e1ae9223a4af}, !- Handle
  Schedule Rule 9,                        !- Name
  {fe596952-43a3-4447-89d0-1c61afaac3fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d340709-896d-468a-b587-fb894d6aa206}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d340709-896d-468a-b587-fb894d6aa206}, !- Handle
  Schedule Day 9,                         !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Rule,
  {4037f67b-f434-49b5-acc2-de1ea06cf8b2}, !- Handle
  Schedule Rule 10,                       !- Name
  {fe596952-43a3-4447-89d0-1c61afaac3fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d3e0d85e-f79b-4113-a234-064bfe054023}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3e0d85e-f79b-4113-a234-064bfe054023}, !- Handle
  Schedule Day 10,                        !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Ruleset,
  {00465c87-1ca7-4819-9942-8064ec3a8db8}, !- Handle
  Generic Office Occupancy,               !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  {3dfd1101-de2e-468e-a534-2b7c7a3efbcc}, !- Default Day Schedule Name
  {8cc21b60-14f9-49c5-bae6-da9db3cf7384}, !- Summer Design Day Schedule Name
  {c010ca2e-1bcf-4794-8b59-0d450ee068e0}, !- Winter Design Day Schedule Name
  {e3edcad6-2dc3-403e-8b33-c8f188240e2a}; !- Holiday Schedule Name

OS:Schedule:Day,
  {3dfd1101-de2e-468e-a534-2b7c7a3efbcc}, !- Handle
  OfficeMedium BLDG_OCC_SCH_Default,      !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00eec9a9-8625-407f-9a23-642728e2a8ef}, !- Handle
  OfficeMedium BLDG_OCC_SCH_SmrDsn,       !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a1616a64-c823-4760-a801-d11f725c7532}, !- Handle
  OfficeMedium BLDG_OCC_SCH_WntrDsn,      !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9bda3cd1-792f-409a-9636-4b10240cd73f}, !- Handle
  OfficeMedium BLDG_OCC_SCH_Wkdy,         !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {edbef265-ae62-49b0-858d-58de505be230}, !- Handle
  OfficeMedium BLDG_OCC_SCH_Sat,          !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {e3edcad6-2dc3-403e-8b33-c8f188240e2a}, !- Handle
  OfficeMedium BLDG_OCC_SCH_Default 1,    !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8cc21b60-14f9-49c5-bae6-da9db3cf7384}, !- Handle
  OfficeMedium BLDG_OCC_SCH_SmrDsn 1,     !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {c010ca2e-1bcf-4794-8b59-0d450ee068e0}, !- Handle
  OfficeMedium BLDG_OCC_SCH_WntrDsn 1,    !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4614d72-d3e3-4f64-b3ff-119db300bb6d}, !- Handle
  Schedule Rule 11,                       !- Name
  {00465c87-1ca7-4819-9942-8064ec3a8db8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b7d6006-ea13-432c-a29e-1e334c48b459}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b7d6006-ea13-432c-a29e-1e334c48b459}, !- Handle
  Schedule Day 11,                        !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {eee16185-2fc2-4568-a7e0-c9358f305d58}, !- Handle
  Schedule Rule 12,                       !- Name
  {00465c87-1ca7-4819-9942-8064ec3a8db8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {964da2fe-a4b5-4335-8b0a-3571b6580daf}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {964da2fe-a4b5-4335-8b0a-3571b6580daf}, !- Handle
  Schedule Day 12,                        !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:SpaceType,
  {87fb9b3a-d2cb-4bff-8eef-fbf2ce6da640}, !- Handle
  Generic Office Program,                 !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {154c1e83-3546-4c73-9ff2-fc69f0199aef}; !- Design Specification Outdoor Air Object Name

OS:People:Definition,
  {1197e940-4829-4f05-84c1-2f1a35aad531}, !- Handle
  Generic Office People,                  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0565,                                 !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {6d375267-8550-49b6-a11a-5f7ee52194a5}, !- Handle
  Generic Office People,                  !- Name
  {1197e940-4829-4f05-84c1-2f1a35aad531}, !- People Definition Name
  {87fb9b3a-d2cb-4bff-8eef-fbf2ce6da640}, !- Space or SpaceType Name
  {00465c87-1ca7-4819-9942-8064ec3a8db8}, !- Number of People Schedule Name
  {4f9453f3-4334-4ee3-a5c7-2605ab8a4df2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f0f9f9c5-df92-4665-b277-954e3ff1f6be}, !- Handle
  Generic Office Lighting,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.55,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {14ead23b-16f5-41b8-a7f5-73e0cee49007}, !- Handle
  Generic Office Lighting,                !- Name
  {f0f9f9c5-df92-4665-b277-954e3ff1f6be}, !- Lights Definition Name
  {87fb9b3a-d2cb-4bff-8eef-fbf2ce6da640}, !- Space or SpaceType Name
  {fe596952-43a3-4447-89d0-1c61afaac3fd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7dd694f2-ca65-40bf-8609-fe254602157d}, !- Handle
  Generic Office Equipment,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.33,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {99844306-6965-4511-bb98-d5724a428857}, !- Handle
  Generic Office Equipment,               !- Name
  {7dd694f2-ca65-40bf-8609-fe254602157d}, !- Electric Equipment Definition Name
  {87fb9b3a-d2cb-4bff-8eef-fbf2ce6da640}, !- Space or SpaceType Name
  {fe3fa04d-3ce5-4603-9d81-d99ae0421d8f}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {143d9b4a-0266-453d-a152-c2eaab8349a2}, !- Handle
  Generic Office Infiltration,            !- Name
  {87fb9b3a-d2cb-4bff-8eef-fbf2ce6da640}, !- Space or SpaceType Name
  {b7440add-d10f-467f-af57-847feb92d1a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002266,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {154c1e83-3546-4c73-9ff2-fc69f0199aef}, !- Handle
  Generic Office Ventilation,             !- Name
  ,                                       !- Outdoor Air Method
  0.00236,                                !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Material,
  {4e18d208-9fa7-454b-a04f-f90605d5ac24}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {cf83aaab-4d05-4b0f-bc8e-6c29259d5d4f}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {1bebd6aa-5537-46f8-868c-4b7f8a558dc0}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {2c7b87d8-a342-4cca-974f-ea8fd2165c91}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {8c5f2cc5-f981-4d37-9a35-c8e9bf882e94}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {ddcd6492-3f7e-4d70-ad26-97b2536eae57}, !- Handle
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material,
  {ccbcf56c-98de-4534-ab30-b7e3e26b3b8b}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {a28ee2fc-0e8c-4598-8e79-e1faa732687d}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3a1b3cb5-e2d8-490b-bbf9-1360231ac3e4}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7be431fc-b1fb-4eae-94c7-a227562a57fa}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {f1a92d60-e54c-46f8-8d7f-1ea6e3815e0f}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {afd418b6-721c-405a-bdcc-5100d25b1b26}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {8c807442-271d-4fb6-aad1-85f3424c995b}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {0bcd8a6e-3a18-45eb-b771-2b4ffe286c25}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {deb974f9-7bc1-43ad-9453-c079c47f0cff}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {0d102681-1e8c-4820-999a-31e2638de52a}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {30a22bc0-3d9b-4a94-a0e5-e194756f8fd4}, !- Handle
  Generic Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {1bebd6aa-5537-46f8-868c-4b7f8a558dc0}; !- Layer 1

OS:Construction,
  {d48b69b8-abf2-4fd7-af55-b6b170c82fb1}, !- Handle
  Generic Single Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {0d102681-1e8c-4820-999a-31e2638de52a}; !- Layer 1

OS:Construction,
  {f52e9722-37e9-48b0-b5c3-e49542ecc9c9}, !- Handle
  Generic Shade,                          !- Name
  ,                                       !- Surface Rendering Name
  {bcf3fadb-071b-479f-b3a3-456fa51fc7eb}; !- Layer 1

OS:Material,
  {bcf3fadb-071b-479f-b3a3-456fa51fc7eb}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Construction,
  {ce979a71-5981-437c-82b0-7fcb0492875d}, !- Handle
  Generic Context,                        !- Name
  ,                                       !- Surface Rendering Name
  {cb7b39c2-78c5-4d61-bec8-b7621afe0a50}; !- Layer 1

OS:Material,
  {cb7b39c2-78c5-4d61-bec8-b7621afe0a50}, !- Handle
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {3fad99d6-a309-4dae-ab29-505aa1da0144}, !- Handle
  Generic Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {0bcd8a6e-3a18-45eb-b771-2b4ffe286c25}, !- Layer 1
  {3a1b3cb5-e2d8-490b-bbf9-1360231ac3e4}, !- Layer 2
  {cf83aaab-4d05-4b0f-bc8e-6c29259d5d4f}; !- Layer 3

OS:Construction,
  {231ef955-d5ac-4df2-b256-28a4c3a506d2}, !- Handle
  Generic Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {ccbcf56c-98de-4534-ab30-b7e3e26b3b8b}, !- Layer 1
  {a28ee2fc-0e8c-4598-8e79-e1faa732687d}, !- Layer 2
  {ccbcf56c-98de-4534-ab30-b7e3e26b3b8b}; !- Layer 3

OS:Construction,
  {d5ef2837-8fc1-4ab7-b18f-4832d3296104}, !- Handle
  Generic Exposed Floor,                  !- Name
  ,                                       !- Surface Rendering Name
  {8c807442-271d-4fb6-aad1-85f3424c995b}, !- Layer 1
  {3a1b3cb5-e2d8-490b-bbf9-1360231ac3e4}, !- Layer 2
  {f1a92d60-e54c-46f8-8d7f-1ea6e3815e0f}, !- Layer 3
  {0bcd8a6e-3a18-45eb-b771-2b4ffe286c25}; !- Layer 4

OS:Construction,
  {135bd41e-9d74-4cb9-8373-506780647150}, !- Handle
  Generic Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {cf83aaab-4d05-4b0f-bc8e-6c29259d5d4f}, !- Layer 1
  {3a1b3cb5-e2d8-490b-bbf9-1360231ac3e4}, !- Layer 2
  {0bcd8a6e-3a18-45eb-b771-2b4ffe286c25}; !- Layer 3

OS:Construction,
  {7e35c26c-9740-4779-89e9-5712db90badb}, !- Handle
  Generic Ground Slab,                    !- Name
  ,                                       !- Surface Rendering Name
  {f1a92d60-e54c-46f8-8d7f-1ea6e3815e0f}, !- Layer 1
  {2c7b87d8-a342-4cca-974f-ea8fd2165c91}; !- Layer 2

OS:Construction,
  {258b1301-3566-4372-b0ac-8e53366fc04d}, !- Handle
  Generic Roof,                           !- Name
  ,                                       !- Surface Rendering Name
  {4e18d208-9fa7-454b-a04f-f90605d5ac24}, !- Layer 1
  {f1a92d60-e54c-46f8-8d7f-1ea6e3815e0f}, !- Layer 2
  {0bcd8a6e-3a18-45eb-b771-2b4ffe286c25}, !- Layer 3
  {3a1b3cb5-e2d8-490b-bbf9-1360231ac3e4}, !- Layer 4
  {cf83aaab-4d05-4b0f-bc8e-6c29259d5d4f}; !- Layer 5

OS:Construction,
  {f81c1e80-ad24-4661-ab5d-67a3acb4dc3c}, !- Handle
  Generic Exterior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {7be431fc-b1fb-4eae-94c7-a227562a57fa}, !- Layer 1
  {0bcd8a6e-3a18-45eb-b771-2b4ffe286c25}, !- Layer 2
  {f1a92d60-e54c-46f8-8d7f-1ea6e3815e0f}, !- Layer 3
  {a28ee2fc-0e8c-4598-8e79-e1faa732687d}, !- Layer 4
  {ccbcf56c-98de-4534-ab30-b7e3e26b3b8b}; !- Layer 5

OS:Construction,
  {1a063153-37c1-43cb-a8e9-786a9ec9fe42}, !- Handle
  Generic Underground Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {f1a92d60-e54c-46f8-8d7f-1ea6e3815e0f}, !- Layer 1
  {2c7b87d8-a342-4cca-974f-ea8fd2165c91}, !- Layer 2
  {a28ee2fc-0e8c-4598-8e79-e1faa732687d}, !- Layer 3
  {ccbcf56c-98de-4534-ab30-b7e3e26b3b8b}; !- Layer 4

OS:Construction:AirBoundary,
  {656c871e-29be-4ff5-b550-528fe6866640}, !- Handle
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {59b35c83-8f68-4849-9b19-374b356f0ad7}, !- Handle
  Generic Underground Roof,               !- Name
  ,                                       !- Surface Rendering Name
  {f1a92d60-e54c-46f8-8d7f-1ea6e3815e0f}, !- Layer 1
  {2c7b87d8-a342-4cca-974f-ea8fd2165c91}, !- Layer 2
  {3a1b3cb5-e2d8-490b-bbf9-1360231ac3e4}, !- Layer 3
  {cf83aaab-4d05-4b0f-bc8e-6c29259d5d4f}; !- Layer 4

OS:Construction,
  {57a77f07-be09-45b3-82ee-f6e65f224bd7}, !- Handle
  Generic Double Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {afd418b6-721c-405a-bdcc-5100d25b1b26}, !- Layer 1
  {8c5f2cc5-f981-4d37-9a35-c8e9bf882e94}, !- Layer 2
  {0d102681-1e8c-4820-999a-31e2638de52a}; !- Layer 3

OS:Construction,
  {ffb7c739-96b9-4f63-97e0-56c7083ddf99}, !- Handle
  Generic Exterior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {8c807442-271d-4fb6-aad1-85f3424c995b}, !- Layer 1
  {deb974f9-7bc1-43ad-9453-c079c47f0cff}, !- Layer 2
  {8c807442-271d-4fb6-aad1-85f3424c995b}; !- Layer 3

OS:DefaultConstructionSet,
  {d0ec42cd-1467-44f3-8eaa-d083cfdfb52f}, !- Handle
  Default Generic Construction Set,       !- Name
  {2c39489c-e5fd-4ab2-b1c8-188030f98306}, !- Default Exterior Surface Constructions Name
  {20d91140-7db9-4fb4-ac14-8c56b52896aa}, !- Default Interior Surface Constructions Name
  {229f2fe7-222f-4607-93ad-ac724c958538}, !- Default Ground Contact Surface Constructions Name
  {63406159-3f0e-45e6-901a-db7c4aada69d}, !- Default Exterior SubSurface Constructions Name
  {44bb44eb-7f7c-4778-ad68-1c0510ad90ae}, !- Default Interior SubSurface Constructions Name
  {656c871e-29be-4ff5-b550-528fe6866640}, !- Interior Partition Construction Name
  {f52e9722-37e9-48b0-b5c3-e49542ecc9c9}, !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {231ef955-d5ac-4df2-b256-28a4c3a506d2}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {20d91140-7db9-4fb4-ac14-8c56b52896aa}, !- Handle
  Default Surface Constructions 1,        !- Name
  {135bd41e-9d74-4cb9-8373-506780647150}, !- Floor Construction Name
  {231ef955-d5ac-4df2-b256-28a4c3a506d2}, !- Wall Construction Name
  {3fad99d6-a309-4dae-ab29-505aa1da0144}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2c39489c-e5fd-4ab2-b1c8-188030f98306}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d5ef2837-8fc1-4ab7-b18f-4832d3296104}, !- Floor Construction Name
  {f81c1e80-ad24-4661-ab5d-67a3acb4dc3c}, !- Wall Construction Name
  {258b1301-3566-4372-b0ac-8e53366fc04d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {229f2fe7-222f-4607-93ad-ac724c958538}, !- Handle
  Default Surface Constructions 3,        !- Name
  {7e35c26c-9740-4779-89e9-5712db90badb}, !- Floor Construction Name
  {1a063153-37c1-43cb-a8e9-786a9ec9fe42}, !- Wall Construction Name
  {59b35c83-8f68-4849-9b19-374b356f0ad7}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {44bb44eb-7f7c-4778-ad68-1c0510ad90ae}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {d48b69b8-abf2-4fd7-af55-b6b170c82fb1}, !- Fixed Window Construction Name
  {d48b69b8-abf2-4fd7-af55-b6b170c82fb1}, !- Operable Window Construction Name
  {30a22bc0-3d9b-4a94-a0e5-e194756f8fd4}, !- Door Construction Name
  {d48b69b8-abf2-4fd7-af55-b6b170c82fb1}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {63406159-3f0e-45e6-901a-db7c4aada69d}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {57a77f07-be09-45b3-82ee-f6e65f224bd7}, !- Fixed Window Construction Name
  {57a77f07-be09-45b3-82ee-f6e65f224bd7}, !- Operable Window Construction Name
  {ffb7c739-96b9-4f63-97e0-56c7083ddf99}, !- Door Construction Name
  {57a77f07-be09-45b3-82ee-f6e65f224bd7}, !- Glass Door Construction Name
  {ffb7c739-96b9-4f63-97e0-56c7083ddf99}, !- Overhead Door Construction Name
  {57a77f07-be09-45b3-82ee-f6e65f224bd7}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {83384ebd-4ad1-467f-94ce-1ce10231e47e}, !- Handle
  {57a77f07-be09-45b3-82ee-f6e65f224bd7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {5431811b-03e7-4bf4-bc3f-0bde4caee800}, !- Handle
  {ffb7c739-96b9-4f63-97e0-56c7083ddf99}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:Schedule:Ruleset,
  {e227a8a6-bf21-4379-8389-c04fa6b4cac9}, !- Handle
  Always On,                              !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  {287ca1b3-9886-4209-9744-e69cae0700ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {287ca1b3-9886-4209-9744-e69cae0700ef}, !- Handle
  Always On_Day Schedule,                 !- Name
  {dbb22f47-5730-41db-b194-3cd122ab148e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Space,
  {048803cc-9bbe-48b9-9580-cdf277877415}, !- Handle
  Room_7_ab183aa5_Space,                  !- Name
  {87fb9b3a-d2cb-4bff-8eef-fbf2ce6da640}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {998da300-1994-4b1f-b296-d6e7dff37189}, !- Building Story Name
  {72db5788-5f00-48fc-af2b-712ed5e095c8}; !- Thermal Zone Name

OS:ThermalZone,
  {72db5788-5f00-48fc-af2b-712ed5e095c8}, !- Handle
  Room_7_ab183aa5,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6462ef33-8de6-4818-bafd-0602fe7cf300}, !- Zone Air Inlet Port List
  {eabb6c2e-f5fb-4794-9d79-508e37e6a3f3}, !- Zone Air Exhaust Port List
  {1d0247dd-793a-4b64-b126-bbd14b435a24}, !- Zone Air Node Name
  {d8fe97fe-b0e1-4ff1-a50e-7bff92a9b796}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {827feb1e-613e-4d5d-812c-83300e34829d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ffe9d5f-6244-48da-ba94-00b66ec117ab}, !- Handle
  Node 1,                                 !- Name
  {1d0247dd-793a-4b64-b126-bbd14b435a24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d0247dd-793a-4b64-b126-bbd14b435a24}, !- Handle
  {72db5788-5f00-48fc-af2b-712ed5e095c8}, !- Source Object
  11,                                     !- Outlet Port
  {8ffe9d5f-6244-48da-ba94-00b66ec117ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6462ef33-8de6-4818-bafd-0602fe7cf300}, !- Handle
  {72db5788-5f00-48fc-af2b-712ed5e095c8}, !- HVAC Component
  {cb4a88e8-2b0d-4ea8-9804-612373d5d89a}; !- Port 1

OS:PortList,
  {eabb6c2e-f5fb-4794-9d79-508e37e6a3f3}, !- Handle
  {72db5788-5f00-48fc-af2b-712ed5e095c8}, !- HVAC Component
  {86335232-f393-40c4-b42a-e7cc42194456}; !- Port 1

OS:PortList,
  {d8fe97fe-b0e1-4ff1-a50e-7bff92a9b796}, !- Handle
  {72db5788-5f00-48fc-af2b-712ed5e095c8}; !- HVAC Component

OS:Sizing:Zone,
  {7a9b0bde-309c-4c41-be87-4bb2e743e700}, !- Handle
  {72db5788-5f00-48fc-af2b-712ed5e095c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e24c60a4-eeb9-4481-b845-dc5c35dfb91e}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {72db5788-5f00-48fc-af2b-712ed5e095c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e1cde0e-5e36-4016-8177-d6c948ae8190}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {5cc4e386-d298-4f0e-88b7-a5f89fba87ce}, !- Handle
  {048803cc-9bbe-48b9-9580-cdf277877415}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_7;                                 !- Feature Value 1

OS:AdditionalProperties,
  {f0b13182-2d82-4642-81f6-8e6a1b340526}, !- Handle
  {72db5788-5f00-48fc-af2b-712ed5e095c8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_7;                                 !- Feature Value 1

OS:BuildingStory,
  {998da300-1994-4b1f-b296-d6e7dff37189}, !- Handle
  UndefiniedStory,                        !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Surface,
  {35d34cf7-f0b6-438b-bcb3-143162bd6349}, !- Handle
  Room_7_ab183aa5..Face0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {048803cc-9bbe-48b9-9580-cdf277877415}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1497971444926, -0.287810803645679, 3, !- X,Y,Z Vertex 1 {m}
  13.1497971444926, -0.287810803645679, 0, !- X,Y,Z Vertex 2 {m}
  14.8862789211619, 9.5602667264764, 0,   !- X,Y,Z Vertex 3 {m}
  14.8862789211619, 9.5602667264764, 3;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {addfa5a2-cc55-4613-bdad-2349dae27ec1}, !- Handle
  {35d34cf7-f0b6-438b-bcb3-143162bd6349}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_7_ab183aa5..Face0;                 !- Feature Value 1

OS:SubSurface,
  {81701c03-f25f-4442-bd7b-a0e8bec88851}, !- Handle
  Room_7_ab183aa5..Face0_Glz0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35d34cf7-f0b6-438b-bcb3-143162bd6349}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.629748903395, 2.43413088091124, 2.17082039324994, !- X,Y,Z Vertex 1 {m}
  13.629748903395, 2.43413088091124, 0.829179606750063, !- X,Y,Z Vertex 2 {m}
  14.4063271622594, 6.83832504191948, 0.829179606750063, !- X,Y,Z Vertex 3 {m}
  14.4063271622594, 6.83832504191948, 2.17082039324994; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec4f043c-c0a1-435d-9d26-04caccf67b33}, !- Handle
  Room_7_ab183aa5..Face1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {048803cc-9bbe-48b9-9580-cdf277877415}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8862789211619, 9.5602667264764, 3,   !- X,Y,Z Vertex 1 {m}
  14.8862789211619, 9.5602667264764, 0,   !- X,Y,Z Vertex 2 {m}
  5.03820139103979, 11.2967485031457, 0,  !- X,Y,Z Vertex 3 {m}
  5.03820139103979, 11.2967485031457, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {65d09902-e9ac-40d4-bc63-84ea5b0efec0}, !- Handle
  {ec4f043c-c0a1-435d-9d26-04caccf67b33}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_7_ab183aa5..Face1;                 !- Feature Value 1

OS:SubSurface,
  {a077e13c-f2a6-49a5-a204-7d69201f4dfa}, !- Handle
  Room_7_ab183aa5..Face1_Glz0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ec4f043c-c0a1-435d-9d26-04caccf67b33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5193579345564, 10.1539457383285, 1.97434164902526, !- X,Y,Z Vertex 1 {m}
  11.5193579345564, 10.1539457383285, 1.02565835097474, !- X,Y,Z Vertex 2 {m}
  8.40512237764527, 10.7030694912936, 1.02565835097474, !- X,Y,Z Vertex 3 {m}
  8.40512237764527, 10.7030694912936, 1.97434164902526; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa89c734-1297-4114-b7be-55fcf8ac9fc7}, !- Handle
  Room_7_ab183aa5..Face2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {048803cc-9bbe-48b9-9580-cdf277877415}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03820139103979, 11.2967485031457, 3,  !- X,Y,Z Vertex 1 {m}
  5.03820139103979, 11.2967485031457, 0,  !- X,Y,Z Vertex 2 {m}
  3.30171961437048, 1.44867097302362, 0,  !- X,Y,Z Vertex 3 {m}
  3.30171961437048, 1.44867097302362, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e85ac05c-ac53-4fa7-a6be-9114ffc53637}, !- Handle
  {aa89c734-1297-4114-b7be-55fcf8ac9fc7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_7_ab183aa5..Face2;                 !- Feature Value 1

OS:SubSurface,
  {a3da64cb-1d93-439d-a72f-2e19d990269d}, !- Handle
  Room_7_ab183aa5..Face2_Glz0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa89c734-1297-4114-b7be-55fcf8ac9fc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44452237918768, 7.92982751654023, 1.97434164902526, !- X,Y,Z Vertex 1 {m}
  4.44452237918768, 7.92982751654023, 1.02565835097474, !- X,Y,Z Vertex 2 {m}
  3.89539862622259, 4.8155919596291, 1.02565835097474, !- X,Y,Z Vertex 3 {m}
  3.89539862622259, 4.8155919596291, 1.97434164902526; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41e75ba6-db6a-4e5d-8ed4-21c7e1a62c24}, !- Handle
  Room_7_ab183aa5..Face3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {048803cc-9bbe-48b9-9580-cdf277877415}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.30171961437048, 1.44867097302362, 3,  !- X,Y,Z Vertex 1 {m}
  3.30171961437048, 1.44867097302362, 0,  !- X,Y,Z Vertex 2 {m}
  13.1497971444926, -0.287810803645679, 0, !- X,Y,Z Vertex 3 {m}
  13.1497971444926, -0.287810803645679, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d7ed7e9b-da89-4baa-afef-68e9b61b156d}, !- Handle
  {41e75ba6-db6a-4e5d-8ed4-21c7e1a62c24}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_7_ab183aa5..Face3;                 !- Feature Value 1

OS:SubSurface,
  {d5a692c0-9baa-4b3c-992a-b97a3a20b97a}, !- Handle
  Room_7_ab183aa5..Face3_Glz0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41e75ba6-db6a-4e5d-8ed4-21c7e1a62c24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.74393717783143, 1.19436910453384, 2.56066017177982, !- X,Y,Z Vertex 1 {m}
  4.74393717783143, 1.19436910453384, 0.439339828220179, !- X,Y,Z Vertex 2 {m}
  11.7075795810316, -0.0335089351558919, 0.439339828220179, !- X,Y,Z Vertex 3 {m}
  11.7075795810316, -0.0335089351558917, 2.56066017177982; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2930a527-e0c8-481a-93bc-f8c29d230d3a}, !- Handle
  Room_7_ab183aa5..Face4,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {048803cc-9bbe-48b9-9580-cdf277877415}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8862789211619, 9.5602667264764, 0,   !- X,Y,Z Vertex 1 {m}
  13.1497971444926, -0.287810803645679, 0, !- X,Y,Z Vertex 2 {m}
  3.30171961437048, 1.44867097302362, 0,  !- X,Y,Z Vertex 3 {m}
  5.03820139103979, 11.2967485031457, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cf3628a0-ec04-4645-8ed9-6e0cf4edd7bb}, !- Handle
  {2930a527-e0c8-481a-93bc-f8c29d230d3a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_7_ab183aa5..Face4;                 !- Feature Value 1

OS:Surface,
  {a7d86851-81b1-4364-accd-7ca0547eb443}, !- Handle
  Room_7_ab183aa5..Face5,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {048803cc-9bbe-48b9-9580-cdf277877415}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2080da4b-ff2b-47c1-8542-570f640d64e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03820139103979, 11.2967485031457, 3,  !- X,Y,Z Vertex 1 {m}
  3.30171961437048, 1.44867097302362, 3,  !- X,Y,Z Vertex 2 {m}
  13.1497971444926, -0.287810803645679, 3, !- X,Y,Z Vertex 3 {m}
  14.8862789211619, 9.5602667264764, 3;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {adb7c4ea-c7b8-4027-9186-00e37d809fa0}, !- Handle
  {a7d86851-81b1-4364-accd-7ca0547eb443}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_7_ab183aa5..Face5;                 !- Feature Value 1

OS:ThermostatSetpoint:DualSetpoint,
  {827feb1e-613e-4d5d-812c-83300e34829d}, !- Handle
  Generic Office Setpoints,               !- Name
  {343319be-6e58-43b1-a0bf-22989e8f0068}, !- Heating Setpoint Temperature Schedule Name
  {84052f66-bc05-4a2d-8218-312543b0a7f5}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {8e5af64f-4934-44f4-baf0-99ac1dc0e1f7}, !- Handle
  Room_8_6173059b_Space,                  !- Name
  {87fb9b3a-d2cb-4bff-8eef-fbf2ce6da640}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {998da300-1994-4b1f-b296-d6e7dff37189}, !- Building Story Name
  {8fa0b57c-520b-491a-8ba1-ccec16647296}; !- Thermal Zone Name

OS:ThermalZone,
  {8fa0b57c-520b-491a-8ba1-ccec16647296}, !- Handle
  Room_8_6173059b,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8664e6d-19a9-4a88-933f-882d192997c2}, !- Zone Air Inlet Port List
  {a0cc196e-5aa6-4117-960d-7da82e353f5d}, !- Zone Air Exhaust Port List
  {44078401-8178-4f3a-9359-912bf8910b6d}, !- Zone Air Node Name
  {8190b842-765a-4e15-9b11-d887e82c2126}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d64e8f7f-b9f0-434c-8ff5-f71d43e81ff4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5193f386-6d73-440c-a4e2-b4466272c6f5}, !- Handle
  Node 2,                                 !- Name
  {44078401-8178-4f3a-9359-912bf8910b6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44078401-8178-4f3a-9359-912bf8910b6d}, !- Handle
  {8fa0b57c-520b-491a-8ba1-ccec16647296}, !- Source Object
  11,                                     !- Outlet Port
  {5193f386-6d73-440c-a4e2-b4466272c6f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8664e6d-19a9-4a88-933f-882d192997c2}, !- Handle
  {8fa0b57c-520b-491a-8ba1-ccec16647296}, !- HVAC Component
  {1794a733-a62a-4bcb-8e8c-f59928806242}; !- Port 1

OS:PortList,
  {a0cc196e-5aa6-4117-960d-7da82e353f5d}, !- Handle
  {8fa0b57c-520b-491a-8ba1-ccec16647296}, !- HVAC Component
  {19c4557e-3787-4eb5-93d4-2a81b97b4caf}; !- Port 1

OS:PortList,
  {8190b842-765a-4e15-9b11-d887e82c2126}, !- Handle
  {8fa0b57c-520b-491a-8ba1-ccec16647296}; !- HVAC Component

OS:Sizing:Zone,
  {8354f80c-88ab-48c9-8546-d1bc89068570}, !- Handle
  {8fa0b57c-520b-491a-8ba1-ccec16647296}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {66168f9a-c363-4c46-9cbb-8687b8bd084e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {8fa0b57c-520b-491a-8ba1-ccec16647296}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45bfa0af-a7bd-4396-916c-cb283bd8e0f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {327d4de5-f6f5-4d3c-ba56-c0f31516a937}, !- Handle
  {8e5af64f-4934-44f4-baf0-99ac1dc0e1f7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_8;                                 !- Feature Value 1

OS:AdditionalProperties,
  {1599f2f7-d521-4927-91df-d5198be849ca}, !- Handle
  {8fa0b57c-520b-491a-8ba1-ccec16647296}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_8;                                 !- Feature Value 1

OS:Surface,
  {2ca77bc5-5777-4c76-8be2-457143b57c87}, !- Handle
  Room_8_6173059b..Face0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e5af64f-4934-44f4-baf0-99ac1dc0e1f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1497971444926, -0.287810803645679, 6, !- X,Y,Z Vertex 1 {m}
  13.1497971444926, -0.287810803645679, 3, !- X,Y,Z Vertex 2 {m}
  14.8862789211619, 9.5602667264764, 3,   !- X,Y,Z Vertex 3 {m}
  14.8862789211619, 9.5602667264764, 6;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2b6ed268-b389-4e53-b5bd-86352d07f0d0}, !- Handle
  {2ca77bc5-5777-4c76-8be2-457143b57c87}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_8_6173059b..Face0;                 !- Feature Value 1

OS:SubSurface,
  {9678fa6e-a452-494d-aa53-4b5849449dd8}, !- Handle
  Room_8_6173059b..Face0_Glz0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ca77bc5-5777-4c76-8be2-457143b57c87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.629748903395, 2.43413088091124, 5.17082039324994, !- X,Y,Z Vertex 1 {m}
  13.629748903395, 2.43413088091124, 3.82917960675006, !- X,Y,Z Vertex 2 {m}
  14.4063271622594, 6.83832504191948, 3.82917960675006, !- X,Y,Z Vertex 3 {m}
  14.4063271622594, 6.83832504191948, 5.17082039324994; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {010c791b-1855-49aa-97ed-519e7fb1dfdc}, !- Handle
  Room_8_6173059b..Face1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e5af64f-4934-44f4-baf0-99ac1dc0e1f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8862789211619, 9.5602667264764, 6,   !- X,Y,Z Vertex 1 {m}
  14.8862789211619, 9.5602667264764, 3,   !- X,Y,Z Vertex 2 {m}
  5.03820139103979, 11.2967485031457, 3,  !- X,Y,Z Vertex 3 {m}
  5.03820139103979, 11.2967485031457, 6;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7a193fef-fa32-40b8-9bb4-83186d3f85ec}, !- Handle
  {010c791b-1855-49aa-97ed-519e7fb1dfdc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_8_6173059b..Face1;                 !- Feature Value 1

OS:SubSurface,
  {d6c7bec9-f7d9-428c-a6ce-23bdbf92a04e}, !- Handle
  Room_8_6173059b..Face1_Glz0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {010c791b-1855-49aa-97ed-519e7fb1dfdc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5193579345564, 10.1539457383285, 4.97434164902526, !- X,Y,Z Vertex 1 {m}
  11.5193579345564, 10.1539457383285, 4.02565835097474, !- X,Y,Z Vertex 2 {m}
  8.40512237764527, 10.7030694912936, 4.02565835097474, !- X,Y,Z Vertex 3 {m}
  8.40512237764527, 10.7030694912936, 4.97434164902526; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5d26c2a-40b8-4194-856b-bac0c8e5dafb}, !- Handle
  Room_8_6173059b..Face2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e5af64f-4934-44f4-baf0-99ac1dc0e1f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03820139103979, 11.2967485031457, 6,  !- X,Y,Z Vertex 1 {m}
  5.03820139103979, 11.2967485031457, 3,  !- X,Y,Z Vertex 2 {m}
  3.30171961437048, 1.44867097302362, 3,  !- X,Y,Z Vertex 3 {m}
  3.30171961437048, 1.44867097302362, 6;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d464c794-3e90-4b0b-b5a6-97723c5e484b}, !- Handle
  {f5d26c2a-40b8-4194-856b-bac0c8e5dafb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_8_6173059b..Face2;                 !- Feature Value 1

OS:SubSurface,
  {4afb1743-075d-4dee-b9ba-a9dd39aab7d1}, !- Handle
  Room_8_6173059b..Face2_Glz0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5d26c2a-40b8-4194-856b-bac0c8e5dafb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44452237918768, 7.92982751654023, 4.97434164902526, !- X,Y,Z Vertex 1 {m}
  4.44452237918768, 7.92982751654023, 4.02565835097474, !- X,Y,Z Vertex 2 {m}
  3.89539862622259, 4.8155919596291, 4.02565835097474, !- X,Y,Z Vertex 3 {m}
  3.89539862622259, 4.8155919596291, 4.97434164902526; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f12b476-c09f-4832-b57c-992d94c16210}, !- Handle
  Room_8_6173059b..Face3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e5af64f-4934-44f4-baf0-99ac1dc0e1f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.30171961437048, 1.44867097302362, 6,  !- X,Y,Z Vertex 1 {m}
  3.30171961437048, 1.44867097302362, 3,  !- X,Y,Z Vertex 2 {m}
  13.1497971444926, -0.287810803645679, 3, !- X,Y,Z Vertex 3 {m}
  13.1497971444926, -0.287810803645679, 6; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {07ee2fab-14f1-41ce-ac7b-8cc1cbf3dc5a}, !- Handle
  {3f12b476-c09f-4832-b57c-992d94c16210}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_8_6173059b..Face3;                 !- Feature Value 1

OS:SubSurface,
  {2d4a4180-c273-4e8b-b9d9-706b5bd0029e}, !- Handle
  Room_8_6173059b..Face3_Glz0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f12b476-c09f-4832-b57c-992d94c16210}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.74393717783143, 1.19436910453384, 5.56066017177982, !- X,Y,Z Vertex 1 {m}
  4.74393717783143, 1.19436910453384, 3.43933982822018, !- X,Y,Z Vertex 2 {m}
  11.7075795810316, -0.0335089351558919, 3.43933982822018, !- X,Y,Z Vertex 3 {m}
  11.7075795810316, -0.0335089351558917, 5.56066017177982; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2080da4b-ff2b-47c1-8542-570f640d64e4}, !- Handle
  Room_8_6173059b..Face4,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e5af64f-4934-44f4-baf0-99ac1dc0e1f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7d86851-81b1-4364-accd-7ca0547eb443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8862789211619, 9.5602667264764, 3,   !- X,Y,Z Vertex 1 {m}
  13.1497971444926, -0.287810803645679, 3, !- X,Y,Z Vertex 2 {m}
  3.30171961437048, 1.44867097302362, 3,  !- X,Y,Z Vertex 3 {m}
  5.03820139103979, 11.2967485031457, 3;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {557d3c74-86f8-4557-950f-41cabb5e4d5f}, !- Handle
  {2080da4b-ff2b-47c1-8542-570f640d64e4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_8_6173059b..Face4;                 !- Feature Value 1

OS:Surface,
  {d3897775-4a01-4498-88f5-dcc0ef417e0e}, !- Handle
  Room_8_6173059b..Face5,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e5af64f-4934-44f4-baf0-99ac1dc0e1f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c29b8ff-ecfc-406e-8346-5c9bd1205d3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03820139103979, 11.2967485031457, 6,  !- X,Y,Z Vertex 1 {m}
  3.30171961437048, 1.44867097302362, 6,  !- X,Y,Z Vertex 2 {m}
  13.1497971444926, -0.287810803645679, 6, !- X,Y,Z Vertex 3 {m}
  14.8862789211619, 9.5602667264764, 6;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a822136c-a0c5-425f-bb5e-e7411538f135}, !- Handle
  {d3897775-4a01-4498-88f5-dcc0ef417e0e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_8_6173059b..Face5;                 !- Feature Value 1

OS:ThermostatSetpoint:DualSetpoint,
  {d64e8f7f-b9f0-434c-8ff5-f71d43e81ff4}, !- Handle
  Generic Office Setpoints 1,             !- Name
  {343319be-6e58-43b1-a0bf-22989e8f0068}, !- Heating Setpoint Temperature Schedule Name
  {84052f66-bc05-4a2d-8218-312543b0a7f5}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {467db1f0-8c9f-4218-a451-f050f62f78e6}, !- Handle
  Room_9_b9ccd289_Space,                  !- Name
  {87fb9b3a-d2cb-4bff-8eef-fbf2ce6da640}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {998da300-1994-4b1f-b296-d6e7dff37189}, !- Building Story Name
  {823402f0-c6ce-4db8-914e-cfbb6df3a4bf}; !- Thermal Zone Name

OS:ThermalZone,
  {823402f0-c6ce-4db8-914e-cfbb6df3a4bf}, !- Handle
  Room_9_b9ccd289,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7973eae-4893-457b-835c-2f06e6b3d6fb}, !- Zone Air Inlet Port List
  {a2bb64e4-6ea6-4ae8-8eff-844aa225d216}, !- Zone Air Exhaust Port List
  {11aefecc-a221-45f1-9f49-54a51e457b29}, !- Zone Air Node Name
  {0651c92f-daf6-447f-b299-d8e3313ab158}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c1ca85e7-bbcb-4a89-819b-38e43c851cf7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a599b73-a8fd-4ef1-bb37-ec5305cdb125}, !- Handle
  Node 3,                                 !- Name
  {11aefecc-a221-45f1-9f49-54a51e457b29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11aefecc-a221-45f1-9f49-54a51e457b29}, !- Handle
  {823402f0-c6ce-4db8-914e-cfbb6df3a4bf}, !- Source Object
  11,                                     !- Outlet Port
  {0a599b73-a8fd-4ef1-bb37-ec5305cdb125}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7973eae-4893-457b-835c-2f06e6b3d6fb}, !- Handle
  {823402f0-c6ce-4db8-914e-cfbb6df3a4bf}, !- HVAC Component
  {54ac31e0-88de-436c-b077-842d51ff57d4}; !- Port 1

OS:PortList,
  {a2bb64e4-6ea6-4ae8-8eff-844aa225d216}, !- Handle
  {823402f0-c6ce-4db8-914e-cfbb6df3a4bf}, !- HVAC Component
  {a95dc95c-a7d3-4937-b99f-89d38f7297d5}; !- Port 1

OS:PortList,
  {0651c92f-daf6-447f-b299-d8e3313ab158}, !- Handle
  {823402f0-c6ce-4db8-914e-cfbb6df3a4bf}; !- HVAC Component

OS:Sizing:Zone,
  {2010a105-e006-45ae-bd2d-6081bd27afb5}, !- Handle
  {823402f0-c6ce-4db8-914e-cfbb6df3a4bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2590761a-560e-4ed8-863a-0df65202e8b2}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {823402f0-c6ce-4db8-914e-cfbb6df3a4bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8db9be9a-13dc-4281-ac22-fc25d2237dfd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {fe1652f3-3192-4ed6-aa52-b0b2f254aadd}, !- Handle
  {467db1f0-8c9f-4218-a451-f050f62f78e6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_9;                                 !- Feature Value 1

OS:AdditionalProperties,
  {552337b8-52b4-49be-8479-31c8e1053654}, !- Handle
  {823402f0-c6ce-4db8-914e-cfbb6df3a4bf}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_9;                                 !- Feature Value 1

OS:Surface,
  {178c6116-531b-473f-a9e9-fa15ed798009}, !- Handle
  Room_9_b9ccd289..Face0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {467db1f0-8c9f-4218-a451-f050f62f78e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1497971444926, -0.287810803645679, 9, !- X,Y,Z Vertex 1 {m}
  13.1497971444926, -0.287810803645679, 6, !- X,Y,Z Vertex 2 {m}
  14.8862789211619, 9.5602667264764, 6,   !- X,Y,Z Vertex 3 {m}
  14.8862789211619, 9.5602667264764, 9;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fa1ebc23-1d76-4b85-b06a-bba8ceae92fb}, !- Handle
  {178c6116-531b-473f-a9e9-fa15ed798009}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_9_b9ccd289..Face0;                 !- Feature Value 1

OS:SubSurface,
  {0dd42444-0e24-4b2e-8f29-10011ae65c05}, !- Handle
  Room_9_b9ccd289..Face0_Glz0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {178c6116-531b-473f-a9e9-fa15ed798009}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.629748903395, 2.43413088091124, 8.17082039324994, !- X,Y,Z Vertex 1 {m}
  13.629748903395, 2.43413088091124, 6.82917960675006, !- X,Y,Z Vertex 2 {m}
  14.4063271622594, 6.83832504191948, 6.82917960675006, !- X,Y,Z Vertex 3 {m}
  14.4063271622594, 6.83832504191948, 8.17082039324994; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eb096f2-a51b-4a9f-942b-ddeb471ae8e7}, !- Handle
  Room_9_b9ccd289..Face1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {467db1f0-8c9f-4218-a451-f050f62f78e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8862789211619, 9.5602667264764, 9,   !- X,Y,Z Vertex 1 {m}
  14.8862789211619, 9.5602667264764, 6,   !- X,Y,Z Vertex 2 {m}
  5.03820139103979, 11.2967485031457, 6,  !- X,Y,Z Vertex 3 {m}
  5.03820139103979, 11.2967485031457, 9;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0bbc2095-7348-4982-979c-84314aea7e1b}, !- Handle
  {0eb096f2-a51b-4a9f-942b-ddeb471ae8e7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_9_b9ccd289..Face1;                 !- Feature Value 1

OS:SubSurface,
  {5b75bd1d-79d1-491e-afc8-3e84b1663454}, !- Handle
  Room_9_b9ccd289..Face1_Glz0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0eb096f2-a51b-4a9f-942b-ddeb471ae8e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5193579345564, 10.1539457383285, 7.97434164902526, !- X,Y,Z Vertex 1 {m}
  11.5193579345564, 10.1539457383285, 7.02565835097474, !- X,Y,Z Vertex 2 {m}
  8.40512237764527, 10.7030694912936, 7.02565835097474, !- X,Y,Z Vertex 3 {m}
  8.40512237764527, 10.7030694912936, 7.97434164902526; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42d74e2b-0f6c-46e0-be4c-e64cb4b1f4f8}, !- Handle
  Room_9_b9ccd289..Face2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {467db1f0-8c9f-4218-a451-f050f62f78e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03820139103979, 11.2967485031457, 9,  !- X,Y,Z Vertex 1 {m}
  5.03820139103979, 11.2967485031457, 6,  !- X,Y,Z Vertex 2 {m}
  3.30171961437048, 1.44867097302362, 6,  !- X,Y,Z Vertex 3 {m}
  3.30171961437048, 1.44867097302362, 9;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {34e3c410-471c-4d4c-a4c7-b38e01764af6}, !- Handle
  {42d74e2b-0f6c-46e0-be4c-e64cb4b1f4f8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_9_b9ccd289..Face2;                 !- Feature Value 1

OS:SubSurface,
  {c3f97c42-31f7-486e-9d06-826bbc57d76b}, !- Handle
  Room_9_b9ccd289..Face2_Glz0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42d74e2b-0f6c-46e0-be4c-e64cb4b1f4f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44452237918768, 7.92982751654023, 7.97434164902526, !- X,Y,Z Vertex 1 {m}
  4.44452237918768, 7.92982751654023, 7.02565835097474, !- X,Y,Z Vertex 2 {m}
  3.89539862622259, 4.8155919596291, 7.02565835097474, !- X,Y,Z Vertex 3 {m}
  3.89539862622259, 4.8155919596291, 7.97434164902526; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {827014d0-10fb-4938-8690-21efbfc9b0cc}, !- Handle
  Room_9_b9ccd289..Face3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {467db1f0-8c9f-4218-a451-f050f62f78e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.30171961437048, 1.44867097302362, 9,  !- X,Y,Z Vertex 1 {m}
  3.30171961437048, 1.44867097302362, 6,  !- X,Y,Z Vertex 2 {m}
  13.1497971444926, -0.287810803645679, 6, !- X,Y,Z Vertex 3 {m}
  13.1497971444926, -0.287810803645679, 9; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ed814c0a-78cf-4f65-b4ba-43704c72c9e4}, !- Handle
  {827014d0-10fb-4938-8690-21efbfc9b0cc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_9_b9ccd289..Face3;                 !- Feature Value 1

OS:SubSurface,
  {eeba1aa9-5308-475e-ae10-bb4c5b3a24b4}, !- Handle
  Room_9_b9ccd289..Face3_Glz0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {827014d0-10fb-4938-8690-21efbfc9b0cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.74393717783143, 1.19436910453384, 8.56066017177982, !- X,Y,Z Vertex 1 {m}
  4.74393717783143, 1.19436910453384, 6.43933982822018, !- X,Y,Z Vertex 2 {m}
  11.7075795810316, -0.0335089351558919, 6.43933982822018, !- X,Y,Z Vertex 3 {m}
  11.7075795810316, -0.0335089351558917, 8.56066017177982; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c29b8ff-ecfc-406e-8346-5c9bd1205d3a}, !- Handle
  Room_9_b9ccd289..Face4,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {467db1f0-8c9f-4218-a451-f050f62f78e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3897775-4a01-4498-88f5-dcc0ef417e0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8862789211619, 9.5602667264764, 6,   !- X,Y,Z Vertex 1 {m}
  13.1497971444926, -0.287810803645679, 6, !- X,Y,Z Vertex 2 {m}
  3.30171961437048, 1.44867097302362, 6,  !- X,Y,Z Vertex 3 {m}
  5.03820139103979, 11.2967485031457, 6;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2867f3af-a7df-44a4-9406-a08b29cbd9c9}, !- Handle
  {4c29b8ff-ecfc-406e-8346-5c9bd1205d3a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_9_b9ccd289..Face4;                 !- Feature Value 1

OS:Surface,
  {c3b3a032-5bf5-42ff-97a8-8543ad37b4d3}, !- Handle
  Room_9_b9ccd289..Face5,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {467db1f0-8c9f-4218-a451-f050f62f78e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e43c8ebe-f0bc-490a-8d06-4391e3529310}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03820139103979, 11.2967485031457, 9,  !- X,Y,Z Vertex 1 {m}
  3.30171961437048, 1.44867097302362, 9,  !- X,Y,Z Vertex 2 {m}
  13.1497971444926, -0.287810803645679, 9, !- X,Y,Z Vertex 3 {m}
  14.8862789211619, 9.5602667264764, 9;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a7f29424-ffaf-443c-92da-826138cd3094}, !- Handle
  {c3b3a032-5bf5-42ff-97a8-8543ad37b4d3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_9_b9ccd289..Face5;                 !- Feature Value 1

OS:ThermostatSetpoint:DualSetpoint,
  {c1ca85e7-bbcb-4a89-819b-38e43c851cf7}, !- Handle
  Generic Office Setpoints 2,             !- Name
  {343319be-6e58-43b1-a0bf-22989e8f0068}, !- Heating Setpoint Temperature Schedule Name
  {84052f66-bc05-4a2d-8218-312543b0a7f5}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {9ddea7ef-7bf9-4453-8cb3-bed26ebca732}, !- Handle
  Room_10_8e3690e3_Space,                 !- Name
  {87fb9b3a-d2cb-4bff-8eef-fbf2ce6da640}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {998da300-1994-4b1f-b296-d6e7dff37189}, !- Building Story Name
  {89ce76da-0d79-4dfb-af8c-c349e0817705}; !- Thermal Zone Name

OS:ThermalZone,
  {89ce76da-0d79-4dfb-af8c-c349e0817705}, !- Handle
  Room_10_8e3690e3,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1795704a-3107-4550-92fa-689745e540e2}, !- Zone Air Inlet Port List
  {c5b94fd3-4d8e-4ca2-9f35-eeee387259c6}, !- Zone Air Exhaust Port List
  {a78c346e-0cb1-4735-bc67-ca3269eb5ef5}, !- Zone Air Node Name
  {d311a109-1cc9-454f-996f-982a4c840c80}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {49747f17-e5dd-48f0-8003-842d8c23590b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21b99e7d-0f81-4530-8fbf-748980f259ee}, !- Handle
  Node 4,                                 !- Name
  {a78c346e-0cb1-4735-bc67-ca3269eb5ef5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a78c346e-0cb1-4735-bc67-ca3269eb5ef5}, !- Handle
  {89ce76da-0d79-4dfb-af8c-c349e0817705}, !- Source Object
  11,                                     !- Outlet Port
  {21b99e7d-0f81-4530-8fbf-748980f259ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1795704a-3107-4550-92fa-689745e540e2}, !- Handle
  {89ce76da-0d79-4dfb-af8c-c349e0817705}, !- HVAC Component
  {469d5396-9802-4706-9471-803a3f8f78e7}; !- Port 1

OS:PortList,
  {c5b94fd3-4d8e-4ca2-9f35-eeee387259c6}, !- Handle
  {89ce76da-0d79-4dfb-af8c-c349e0817705}, !- HVAC Component
  {c294e245-c80d-4ae4-af29-4284164bd343}; !- Port 1

OS:PortList,
  {d311a109-1cc9-454f-996f-982a4c840c80}, !- Handle
  {89ce76da-0d79-4dfb-af8c-c349e0817705}; !- HVAC Component

OS:Sizing:Zone,
  {652a880d-a4e5-413a-9732-f7335a200807}, !- Handle
  {89ce76da-0d79-4dfb-af8c-c349e0817705}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1699a707-cadd-4a69-bedf-90a15b018d2e}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {89ce76da-0d79-4dfb-af8c-c349e0817705}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f71ba184-8edb-4273-9b3c-a13ee6a7a210}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {70cc83a4-0f83-4382-b494-7487fbeec96b}, !- Handle
  {9ddea7ef-7bf9-4453-8cb3-bed26ebca732}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_10;                                !- Feature Value 1

OS:AdditionalProperties,
  {ccc8f7e4-efa3-40bf-9067-ea375cc5e7be}, !- Handle
  {89ce76da-0d79-4dfb-af8c-c349e0817705}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_10;                                !- Feature Value 1

OS:Surface,
  {859bdfbb-1912-433d-a008-852a5828c6ae}, !- Handle
  Room_10_8e3690e3..Face0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ddea7ef-7bf9-4453-8cb3-bed26ebca732}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1497971444926, -0.287810803645679, 12, !- X,Y,Z Vertex 1 {m}
  13.1497971444926, -0.287810803645679, 9, !- X,Y,Z Vertex 2 {m}
  14.8862789211619, 9.5602667264764, 9,   !- X,Y,Z Vertex 3 {m}
  14.8862789211619, 9.5602667264764, 12;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {61a8a488-956c-460c-a58a-62aa529fd422}, !- Handle
  {859bdfbb-1912-433d-a008-852a5828c6ae}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_10_8e3690e3..Face0;                !- Feature Value 1

OS:SubSurface,
  {63dd42f1-e343-4f97-a03e-f540c1bb5a5a}, !- Handle
  Room_10_8e3690e3..Face0_Glz0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {859bdfbb-1912-433d-a008-852a5828c6ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.629748903395, 2.43413088091124, 11.1708203932499, !- X,Y,Z Vertex 1 {m}
  13.629748903395, 2.43413088091124, 9.82917960675006, !- X,Y,Z Vertex 2 {m}
  14.4063271622594, 6.83832504191948, 9.82917960675006, !- X,Y,Z Vertex 3 {m}
  14.4063271622594, 6.83832504191948, 11.1708203932499; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {385cad72-575d-45b3-9104-f2bd8121e0fb}, !- Handle
  Room_10_8e3690e3..Face1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ddea7ef-7bf9-4453-8cb3-bed26ebca732}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8862789211619, 9.5602667264764, 12,  !- X,Y,Z Vertex 1 {m}
  14.8862789211619, 9.5602667264764, 9,   !- X,Y,Z Vertex 2 {m}
  5.03820139103979, 11.2967485031457, 9,  !- X,Y,Z Vertex 3 {m}
  5.03820139103979, 11.2967485031457, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {14645c33-deb9-4720-a7f8-510062c94c92}, !- Handle
  {385cad72-575d-45b3-9104-f2bd8121e0fb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_10_8e3690e3..Face1;                !- Feature Value 1

OS:SubSurface,
  {f5c966a7-8fd6-4a46-a5b6-ba401166c4fc}, !- Handle
  Room_10_8e3690e3..Face1_Glz0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {385cad72-575d-45b3-9104-f2bd8121e0fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5193579345564, 10.1539457383285, 10.9743416490253, !- X,Y,Z Vertex 1 {m}
  11.5193579345564, 10.1539457383285, 10.0256583509747, !- X,Y,Z Vertex 2 {m}
  8.40512237764527, 10.7030694912936, 10.0256583509747, !- X,Y,Z Vertex 3 {m}
  8.40512237764527, 10.7030694912936, 10.9743416490253; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {500fc50f-0e6c-427b-891d-5c54de59acf0}, !- Handle
  Room_10_8e3690e3..Face2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ddea7ef-7bf9-4453-8cb3-bed26ebca732}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03820139103979, 11.2967485031457, 12, !- X,Y,Z Vertex 1 {m}
  5.03820139103979, 11.2967485031457, 9,  !- X,Y,Z Vertex 2 {m}
  3.30171961437048, 1.44867097302362, 9,  !- X,Y,Z Vertex 3 {m}
  3.30171961437048, 1.44867097302362, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5be9e108-77b7-4de3-bf6a-d7ab7d0d7706}, !- Handle
  {500fc50f-0e6c-427b-891d-5c54de59acf0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_10_8e3690e3..Face2;                !- Feature Value 1

OS:SubSurface,
  {78425ac0-926c-4f39-bc2f-3515dfcbe832}, !- Handle
  Room_10_8e3690e3..Face2_Glz0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {500fc50f-0e6c-427b-891d-5c54de59acf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44452237918768, 7.92982751654023, 10.9743416490253, !- X,Y,Z Vertex 1 {m}
  4.44452237918768, 7.92982751654023, 10.0256583509747, !- X,Y,Z Vertex 2 {m}
  3.89539862622259, 4.8155919596291, 10.0256583509747, !- X,Y,Z Vertex 3 {m}
  3.89539862622259, 4.8155919596291, 10.9743416490253; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55225611-cc94-4c09-86b2-b676efc9986e}, !- Handle
  Room_10_8e3690e3..Face3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ddea7ef-7bf9-4453-8cb3-bed26ebca732}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.30171961437048, 1.44867097302362, 12, !- X,Y,Z Vertex 1 {m}
  3.30171961437048, 1.44867097302362, 9,  !- X,Y,Z Vertex 2 {m}
  13.1497971444926, -0.287810803645679, 9, !- X,Y,Z Vertex 3 {m}
  13.1497971444926, -0.287810803645679, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {66efc5df-5c2f-4cfb-9404-3ca13003fd40}, !- Handle
  {55225611-cc94-4c09-86b2-b676efc9986e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_10_8e3690e3..Face3;                !- Feature Value 1

OS:SubSurface,
  {3db36e86-b817-42a7-b709-d1082ec00a87}, !- Handle
  Room_10_8e3690e3..Face3_Glz0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55225611-cc94-4c09-86b2-b676efc9986e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.74393717783143, 1.19436910453384, 11.5606601717798, !- X,Y,Z Vertex 1 {m}
  4.74393717783143, 1.19436910453384, 9.43933982822018, !- X,Y,Z Vertex 2 {m}
  11.7075795810316, -0.0335089351558919, 9.43933982822018, !- X,Y,Z Vertex 3 {m}
  11.7075795810316, -0.0335089351558917, 11.5606601717798; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e43c8ebe-f0bc-490a-8d06-4391e3529310}, !- Handle
  Room_10_8e3690e3..Face4,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ddea7ef-7bf9-4453-8cb3-bed26ebca732}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3b3a032-5bf5-42ff-97a8-8543ad37b4d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8862789211619, 9.5602667264764, 9,   !- X,Y,Z Vertex 1 {m}
  13.1497971444926, -0.287810803645679, 9, !- X,Y,Z Vertex 2 {m}
  3.30171961437048, 1.44867097302362, 9,  !- X,Y,Z Vertex 3 {m}
  5.03820139103979, 11.2967485031457, 9;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1fdc46d0-3e1a-4cdf-8b8c-4dd03bef28d3}, !- Handle
  {e43c8ebe-f0bc-490a-8d06-4391e3529310}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_10_8e3690e3..Face4;                !- Feature Value 1

OS:Surface,
  {b244014f-1ad7-4343-ac15-63c0f1a70917}, !- Handle
  Room_10_8e3690e3..Face5,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ddea7ef-7bf9-4453-8cb3-bed26ebca732}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3f6ad89-7526-4682-abe7-2fdaab616432}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03820139103979, 11.2967485031457, 12, !- X,Y,Z Vertex 1 {m}
  3.30171961437048, 1.44867097302362, 12, !- X,Y,Z Vertex 2 {m}
  13.1497971444926, -0.287810803645679, 12, !- X,Y,Z Vertex 3 {m}
  14.8862789211619, 9.5602667264764, 12;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1683b768-6984-45d7-a48f-547be282c634}, !- Handle
  {b244014f-1ad7-4343-ac15-63c0f1a70917}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_10_8e3690e3..Face5;                !- Feature Value 1

OS:ThermostatSetpoint:DualSetpoint,
  {49747f17-e5dd-48f0-8003-842d8c23590b}, !- Handle
  Generic Office Setpoints 3,             !- Name
  {343319be-6e58-43b1-a0bf-22989e8f0068}, !- Heating Setpoint Temperature Schedule Name
  {84052f66-bc05-4a2d-8218-312543b0a7f5}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {703de66e-3d51-4bb1-8f71-b49f46e1cbbd}, !- Handle
  Room_11_1c9851ca_Space,                 !- Name
  {87fb9b3a-d2cb-4bff-8eef-fbf2ce6da640}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {998da300-1994-4b1f-b296-d6e7dff37189}, !- Building Story Name
  {fd4ca829-c9d5-4786-aad9-3883bef0d6d8}; !- Thermal Zone Name

OS:ThermalZone,
  {fd4ca829-c9d5-4786-aad9-3883bef0d6d8}, !- Handle
  Room_11_1c9851ca,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eac6dbc5-5a7f-4775-8d78-0ecff6a2a45c}, !- Zone Air Inlet Port List
  {88142b46-d2a3-4861-bd02-090bf182ae77}, !- Zone Air Exhaust Port List
  {43ae7f86-a9e1-4a3f-8359-926918c0c82d}, !- Zone Air Node Name
  {86436315-742d-4e7f-ac72-68a882846495}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7151b81b-b474-4ef5-84bf-7af66272cf3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d430e05d-676c-4f46-a88a-2dd01ff83b8c}, !- Handle
  Node 5,                                 !- Name
  {43ae7f86-a9e1-4a3f-8359-926918c0c82d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43ae7f86-a9e1-4a3f-8359-926918c0c82d}, !- Handle
  {fd4ca829-c9d5-4786-aad9-3883bef0d6d8}, !- Source Object
  11,                                     !- Outlet Port
  {d430e05d-676c-4f46-a88a-2dd01ff83b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eac6dbc5-5a7f-4775-8d78-0ecff6a2a45c}, !- Handle
  {fd4ca829-c9d5-4786-aad9-3883bef0d6d8}, !- HVAC Component
  {ae1f0930-c33a-4530-8a1d-600fbe494814}; !- Port 1

OS:PortList,
  {88142b46-d2a3-4861-bd02-090bf182ae77}, !- Handle
  {fd4ca829-c9d5-4786-aad9-3883bef0d6d8}, !- HVAC Component
  {1bb7e705-360a-4638-86ba-b14db706fc90}; !- Port 1

OS:PortList,
  {86436315-742d-4e7f-ac72-68a882846495}, !- Handle
  {fd4ca829-c9d5-4786-aad9-3883bef0d6d8}; !- HVAC Component

OS:Sizing:Zone,
  {636f6579-538e-454a-b021-f962da0325ae}, !- Handle
  {fd4ca829-c9d5-4786-aad9-3883bef0d6d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {042cde69-731a-4dcc-a909-0bcc508dff4d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {fd4ca829-c9d5-4786-aad9-3883bef0d6d8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3329732b-73b1-4c98-b452-6e0d78977d2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {31d27d22-2da9-4bd1-b5cf-84780a112c73}, !- Handle
  {703de66e-3d51-4bb1-8f71-b49f46e1cbbd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_11;                                !- Feature Value 1

OS:AdditionalProperties,
  {f3fef6ee-39e6-46d7-ae51-dcfb1186e5c5}, !- Handle
  {fd4ca829-c9d5-4786-aad9-3883bef0d6d8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_11;                                !- Feature Value 1

OS:Surface,
  {04efdcfd-befa-473f-a3f6-6c0158247600}, !- Handle
  Room_11_1c9851ca..Face0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703de66e-3d51-4bb1-8f71-b49f46e1cbbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1497971444926, -0.287810803645679, 15, !- X,Y,Z Vertex 1 {m}
  13.1497971444926, -0.287810803645679, 12, !- X,Y,Z Vertex 2 {m}
  14.8862789211619, 9.5602667264764, 12,  !- X,Y,Z Vertex 3 {m}
  14.8862789211619, 9.5602667264764, 15;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {861a2275-da4f-42f3-b82e-fa4d56d469a8}, !- Handle
  {04efdcfd-befa-473f-a3f6-6c0158247600}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_11_1c9851ca..Face0;                !- Feature Value 1

OS:SubSurface,
  {aa0b779c-909d-4444-a7d1-fc9bc973d5d4}, !- Handle
  Room_11_1c9851ca..Face0_Glz0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04efdcfd-befa-473f-a3f6-6c0158247600}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.629748903395, 2.43413088091124, 14.1708203932499, !- X,Y,Z Vertex 1 {m}
  13.629748903395, 2.43413088091124, 12.8291796067501, !- X,Y,Z Vertex 2 {m}
  14.4063271622594, 6.83832504191948, 12.8291796067501, !- X,Y,Z Vertex 3 {m}
  14.4063271622594, 6.83832504191948, 14.1708203932499; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {927444b1-0deb-4ce0-b1ef-28fe9d9f4bd7}, !- Handle
  Room_11_1c9851ca..Face1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703de66e-3d51-4bb1-8f71-b49f46e1cbbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8862789211619, 9.5602667264764, 15,  !- X,Y,Z Vertex 1 {m}
  14.8862789211619, 9.5602667264764, 12,  !- X,Y,Z Vertex 2 {m}
  5.03820139103979, 11.2967485031457, 12, !- X,Y,Z Vertex 3 {m}
  5.03820139103979, 11.2967485031457, 15; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dc6d8915-a49b-47af-9f38-973bc510a23f}, !- Handle
  {927444b1-0deb-4ce0-b1ef-28fe9d9f4bd7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_11_1c9851ca..Face1;                !- Feature Value 1

OS:SubSurface,
  {aa2b82ca-1829-4820-88e6-e34e2935f8da}, !- Handle
  Room_11_1c9851ca..Face1_Glz0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {927444b1-0deb-4ce0-b1ef-28fe9d9f4bd7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5193579345564, 10.1539457383285, 13.9743416490253, !- X,Y,Z Vertex 1 {m}
  11.5193579345564, 10.1539457383285, 13.0256583509747, !- X,Y,Z Vertex 2 {m}
  8.40512237764527, 10.7030694912936, 13.0256583509747, !- X,Y,Z Vertex 3 {m}
  8.40512237764527, 10.7030694912936, 13.9743416490253; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e536a98-2adf-470a-9789-4cb378ea94fc}, !- Handle
  Room_11_1c9851ca..Face2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703de66e-3d51-4bb1-8f71-b49f46e1cbbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03820139103979, 11.2967485031457, 15, !- X,Y,Z Vertex 1 {m}
  5.03820139103979, 11.2967485031457, 12, !- X,Y,Z Vertex 2 {m}
  3.30171961437048, 1.44867097302362, 12, !- X,Y,Z Vertex 3 {m}
  3.30171961437048, 1.44867097302362, 15; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8dc252e7-91a4-4557-9a1b-58708b04e6c3}, !- Handle
  {9e536a98-2adf-470a-9789-4cb378ea94fc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_11_1c9851ca..Face2;                !- Feature Value 1

OS:SubSurface,
  {dc585fed-20f1-4246-b10e-912a737d82dd}, !- Handle
  Room_11_1c9851ca..Face2_Glz0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e536a98-2adf-470a-9789-4cb378ea94fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44452237918768, 7.92982751654023, 13.9743416490253, !- X,Y,Z Vertex 1 {m}
  4.44452237918768, 7.92982751654023, 13.0256583509747, !- X,Y,Z Vertex 2 {m}
  3.89539862622259, 4.8155919596291, 13.0256583509747, !- X,Y,Z Vertex 3 {m}
  3.89539862622259, 4.8155919596291, 13.9743416490253; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80525ead-e10b-4069-ad12-a8efd4abd6d3}, !- Handle
  Room_11_1c9851ca..Face3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703de66e-3d51-4bb1-8f71-b49f46e1cbbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.30171961437048, 1.44867097302362, 15, !- X,Y,Z Vertex 1 {m}
  3.30171961437048, 1.44867097302362, 12, !- X,Y,Z Vertex 2 {m}
  13.1497971444926, -0.287810803645679, 12, !- X,Y,Z Vertex 3 {m}
  13.1497971444926, -0.287810803645679, 15; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {32bfa277-9089-4cac-bc7c-378712c220bf}, !- Handle
  {80525ead-e10b-4069-ad12-a8efd4abd6d3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_11_1c9851ca..Face3;                !- Feature Value 1

OS:SubSurface,
  {d5f3e3d7-44c3-42d4-87f3-c35fb1516724}, !- Handle
  Room_11_1c9851ca..Face3_Glz0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80525ead-e10b-4069-ad12-a8efd4abd6d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.74393717783143, 1.19436910453384, 14.5606601717798, !- X,Y,Z Vertex 1 {m}
  4.74393717783143, 1.19436910453384, 12.4393398282202, !- X,Y,Z Vertex 2 {m}
  11.7075795810316, -0.0335089351558919, 12.4393398282202, !- X,Y,Z Vertex 3 {m}
  11.7075795810316, -0.0335089351558917, 14.5606601717798; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3f6ad89-7526-4682-abe7-2fdaab616432}, !- Handle
  Room_11_1c9851ca..Face4,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {703de66e-3d51-4bb1-8f71-b49f46e1cbbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b244014f-1ad7-4343-ac15-63c0f1a70917}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.8862789211619, 9.5602667264764, 12,  !- X,Y,Z Vertex 1 {m}
  13.1497971444926, -0.287810803645679, 12, !- X,Y,Z Vertex 2 {m}
  3.30171961437048, 1.44867097302362, 12, !- X,Y,Z Vertex 3 {m}
  5.03820139103979, 11.2967485031457, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fe020843-74b9-4120-ac47-525de4fa380d}, !- Handle
  {e3f6ad89-7526-4682-abe7-2fdaab616432}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_11_1c9851ca..Face4;                !- Feature Value 1

OS:Surface,
  {59663678-4df6-4be5-8417-dd31f622027c}, !- Handle
  Room_11_1c9851ca..Face5,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {703de66e-3d51-4bb1-8f71-b49f46e1cbbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.03820139103979, 11.2967485031457, 15, !- X,Y,Z Vertex 1 {m}
  3.30171961437048, 1.44867097302362, 15, !- X,Y,Z Vertex 2 {m}
  13.1497971444926, -0.287810803645679, 15, !- X,Y,Z Vertex 3 {m}
  14.8862789211619, 9.5602667264764, 15;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f3895aca-eb31-4c56-829a-35c3d7da274b}, !- Handle
  {59663678-4df6-4be5-8417-dd31f622027c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_11_1c9851ca..Face5;                !- Feature Value 1

OS:ThermostatSetpoint:DualSetpoint,
  {7151b81b-b474-4ef5-84bf-7af66272cf3d}, !- Handle
  Generic Office Setpoints 4,             !- Name
  {343319be-6e58-43b1-a0bf-22989e8f0068}, !- Heating Setpoint Temperature Schedule Name
  {84052f66-bc05-4a2d-8218-312543b0a7f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {6e1cde0e-5e36-4016-8177-d6c948ae8190}, !- Handle
  Room_7_ab183aa5 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {df364e2e-3da6-4c3d-9f93-7abb1d4bedfb}, !- Zone Supply Air Node Name
  {5754e8e8-d65f-4754-9744-dce1dcc5f5bd}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {91c1e5cf-4339-49ca-b50e-2a7d0090f734}, !- Handle
  Node 6,                                 !- Name
  {86335232-f393-40c4-b42a-e7cc42194456}, !- Inlet Port
  {df364e2e-3da6-4c3d-9f93-7abb1d4bedfb}; !- Outlet Port

OS:Connection,
  {86335232-f393-40c4-b42a-e7cc42194456}, !- Handle
  {eabb6c2e-f5fb-4794-9d79-508e37e6a3f3}, !- Source Object
  2,                                      !- Outlet Port
  {91c1e5cf-4339-49ca-b50e-2a7d0090f734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df364e2e-3da6-4c3d-9f93-7abb1d4bedfb}, !- Handle
  {91c1e5cf-4339-49ca-b50e-2a7d0090f734}, !- Source Object
  3,                                      !- Outlet Port
  {6e1cde0e-5e36-4016-8177-d6c948ae8190}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0f6b98af-ee0f-48af-ae9e-0e684bb1f126}, !- Handle
  Node 7,                                 !- Name
  {5754e8e8-d65f-4754-9744-dce1dcc5f5bd}, !- Inlet Port
  {cb4a88e8-2b0d-4ea8-9804-612373d5d89a}; !- Outlet Port

OS:Connection,
  {cb4a88e8-2b0d-4ea8-9804-612373d5d89a}, !- Handle
  {0f6b98af-ee0f-48af-ae9e-0e684bb1f126}, !- Source Object
  3,                                      !- Outlet Port
  {6462ef33-8de6-4818-bafd-0602fe7cf300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5754e8e8-d65f-4754-9744-dce1dcc5f5bd}, !- Handle
  {6e1cde0e-5e36-4016-8177-d6c948ae8190}, !- Source Object
  4,                                      !- Outlet Port
  {0f6b98af-ee0f-48af-ae9e-0e684bb1f126}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {45bfa0af-a7bd-4396-916c-cb283bd8e0f0}, !- Handle
  Room_8_6173059b Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {fde917aa-035a-4ef5-a2cf-6434efb10409}, !- Zone Supply Air Node Name
  {76961faf-3c81-4a9d-9b1b-b67dbd6040d1}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {4066f887-4cce-4f0e-83d7-0de2562652ed}, !- Handle
  Node 8,                                 !- Name
  {19c4557e-3787-4eb5-93d4-2a81b97b4caf}, !- Inlet Port
  {fde917aa-035a-4ef5-a2cf-6434efb10409}; !- Outlet Port

OS:Connection,
  {19c4557e-3787-4eb5-93d4-2a81b97b4caf}, !- Handle
  {a0cc196e-5aa6-4117-960d-7da82e353f5d}, !- Source Object
  2,                                      !- Outlet Port
  {4066f887-4cce-4f0e-83d7-0de2562652ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde917aa-035a-4ef5-a2cf-6434efb10409}, !- Handle
  {4066f887-4cce-4f0e-83d7-0de2562652ed}, !- Source Object
  3,                                      !- Outlet Port
  {45bfa0af-a7bd-4396-916c-cb283bd8e0f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec393136-fc29-49d0-af4b-83314f9fccfc}, !- Handle
  Node 9,                                 !- Name
  {76961faf-3c81-4a9d-9b1b-b67dbd6040d1}, !- Inlet Port
  {1794a733-a62a-4bcb-8e8c-f59928806242}; !- Outlet Port

OS:Connection,
  {1794a733-a62a-4bcb-8e8c-f59928806242}, !- Handle
  {ec393136-fc29-49d0-af4b-83314f9fccfc}, !- Source Object
  3,                                      !- Outlet Port
  {d8664e6d-19a9-4a88-933f-882d192997c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76961faf-3c81-4a9d-9b1b-b67dbd6040d1}, !- Handle
  {45bfa0af-a7bd-4396-916c-cb283bd8e0f0}, !- Source Object
  4,                                      !- Outlet Port
  {ec393136-fc29-49d0-af4b-83314f9fccfc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {8db9be9a-13dc-4281-ac22-fc25d2237dfd}, !- Handle
  Room_9_b9ccd289 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {0b749a17-708a-4a14-8d6c-554a21d47762}, !- Zone Supply Air Node Name
  {03fd7313-0fa1-4a7a-83db-4a1476c90973}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {94e25861-cd04-4be9-9e2b-376ec06f31ec}, !- Handle
  Node 10,                                !- Name
  {a95dc95c-a7d3-4937-b99f-89d38f7297d5}, !- Inlet Port
  {0b749a17-708a-4a14-8d6c-554a21d47762}; !- Outlet Port

OS:Connection,
  {a95dc95c-a7d3-4937-b99f-89d38f7297d5}, !- Handle
  {a2bb64e4-6ea6-4ae8-8eff-844aa225d216}, !- Source Object
  2,                                      !- Outlet Port
  {94e25861-cd04-4be9-9e2b-376ec06f31ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b749a17-708a-4a14-8d6c-554a21d47762}, !- Handle
  {94e25861-cd04-4be9-9e2b-376ec06f31ec}, !- Source Object
  3,                                      !- Outlet Port
  {8db9be9a-13dc-4281-ac22-fc25d2237dfd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {742193b3-b7e9-4dd1-b7fe-2092e384edb8}, !- Handle
  Node 11,                                !- Name
  {03fd7313-0fa1-4a7a-83db-4a1476c90973}, !- Inlet Port
  {54ac31e0-88de-436c-b077-842d51ff57d4}; !- Outlet Port

OS:Connection,
  {54ac31e0-88de-436c-b077-842d51ff57d4}, !- Handle
  {742193b3-b7e9-4dd1-b7fe-2092e384edb8}, !- Source Object
  3,                                      !- Outlet Port
  {c7973eae-4893-457b-835c-2f06e6b3d6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03fd7313-0fa1-4a7a-83db-4a1476c90973}, !- Handle
  {8db9be9a-13dc-4281-ac22-fc25d2237dfd}, !- Source Object
  4,                                      !- Outlet Port
  {742193b3-b7e9-4dd1-b7fe-2092e384edb8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {f71ba184-8edb-4273-9b3c-a13ee6a7a210}, !- Handle
  Room_10_8e3690e3 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {f8cb6a8d-16fb-48c8-9b4c-9c1eb93a9d0d}, !- Zone Supply Air Node Name
  {818169a5-4eff-4091-b0fb-653dcd69eb15}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {88fe8c14-527f-4be5-af3c-5324b530bd43}, !- Handle
  Node 12,                                !- Name
  {c294e245-c80d-4ae4-af29-4284164bd343}, !- Inlet Port
  {f8cb6a8d-16fb-48c8-9b4c-9c1eb93a9d0d}; !- Outlet Port

OS:Connection,
  {c294e245-c80d-4ae4-af29-4284164bd343}, !- Handle
  {c5b94fd3-4d8e-4ca2-9f35-eeee387259c6}, !- Source Object
  2,                                      !- Outlet Port
  {88fe8c14-527f-4be5-af3c-5324b530bd43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8cb6a8d-16fb-48c8-9b4c-9c1eb93a9d0d}, !- Handle
  {88fe8c14-527f-4be5-af3c-5324b530bd43}, !- Source Object
  3,                                      !- Outlet Port
  {f71ba184-8edb-4273-9b3c-a13ee6a7a210}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0d3d2c35-47ef-4949-b278-949665f025a4}, !- Handle
  Node 13,                                !- Name
  {818169a5-4eff-4091-b0fb-653dcd69eb15}, !- Inlet Port
  {469d5396-9802-4706-9471-803a3f8f78e7}; !- Outlet Port

OS:Connection,
  {469d5396-9802-4706-9471-803a3f8f78e7}, !- Handle
  {0d3d2c35-47ef-4949-b278-949665f025a4}, !- Source Object
  3,                                      !- Outlet Port
  {1795704a-3107-4550-92fa-689745e540e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {818169a5-4eff-4091-b0fb-653dcd69eb15}, !- Handle
  {f71ba184-8edb-4273-9b3c-a13ee6a7a210}, !- Source Object
  4,                                      !- Outlet Port
  {0d3d2c35-47ef-4949-b278-949665f025a4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {3329732b-73b1-4c98-b452-6e0d78977d2d}, !- Handle
  Room_11_1c9851ca Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {e97fdeba-d5e4-4c74-9d9a-c667c91a4e95}, !- Zone Supply Air Node Name
  {e768e475-d4fc-43e6-b196-8c1b32089453}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {6636c616-bc57-4098-8792-0485fe50182e}, !- Handle
  Node 14,                                !- Name
  {1bb7e705-360a-4638-86ba-b14db706fc90}, !- Inlet Port
  {e97fdeba-d5e4-4c74-9d9a-c667c91a4e95}; !- Outlet Port

OS:Connection,
  {1bb7e705-360a-4638-86ba-b14db706fc90}, !- Handle
  {88142b46-d2a3-4861-bd02-090bf182ae77}, !- Source Object
  2,                                      !- Outlet Port
  {6636c616-bc57-4098-8792-0485fe50182e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e97fdeba-d5e4-4c74-9d9a-c667c91a4e95}, !- Handle
  {6636c616-bc57-4098-8792-0485fe50182e}, !- Source Object
  3,                                      !- Outlet Port
  {3329732b-73b1-4c98-b452-6e0d78977d2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {216f8d73-a914-4fb5-b473-0f08cdfde547}, !- Handle
  Node 15,                                !- Name
  {e768e475-d4fc-43e6-b196-8c1b32089453}, !- Inlet Port
  {ae1f0930-c33a-4530-8a1d-600fbe494814}; !- Outlet Port

OS:Connection,
  {ae1f0930-c33a-4530-8a1d-600fbe494814}, !- Handle
  {216f8d73-a914-4fb5-b473-0f08cdfde547}, !- Source Object
  3,                                      !- Outlet Port
  {eac6dbc5-5a7f-4775-8d78-0ecff6a2a45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e768e475-d4fc-43e6-b196-8c1b32089453}, !- Handle
  {3329732b-73b1-4c98-b452-6e0d78977d2d}, !- Source Object
  4,                                      !- Outlet Port
  {216f8d73-a914-4fb5-b473-0f08cdfde547}, !- Target Object
  2;                                      !- Inlet Port

